# Польове випробування ESP32-S3 Smart UPS Monitor — 22–23.11.2026

**Статус:** результати реального використання; документовано 24.11.2026.

**Підстава:** Telegram-повідомлення користувача за 22–23.11.2026 та скриншот локального журналу подій ESP32-S3.

**Конфігурація:** ESP32-S3, INA226, YX850, акумулятор Li-ion 3S, роутер та ONU, три LM2596. Живлення перемикалося за фактичною наявністю електроенергії, без примусового випробування безперервного розряду.

> Це спостереження за одним експериментальним стендом, а не гарантія надійності або безпеки UPS. У системі немає BMS, апаратного захисту від глибокого розряду та автоматичної зарядки. Див. [SAFETY.md](SAFETY.md).

## 1. Відключення, підтверджені Telegram і журналом

П'ять епізодів мають пару «відсутність / відновлення адаптера» в надісланих Telegram-повідомленнях; час до хвилини збігається з локальним журналом вебпанелі.

| Дата | Виявлено відсутність адаптера (`≈`) | Виявлено відновлення | Інтервал між наведеними часовими мітками |
|---|---|---|---|
| 22.11 | 12:49:38 | 12:51:22 | 1 хв 44 с |
| 22.11 | 16:31:15 | 19:02:27 | 2 год 31 хв 12 с |
| 22.11 | 22:31:31 | 23:33:02 | 1 год 1 хв 31 с |
| 23.11 | 05:59:39 | 08:06:00 | 2 год 6 хв 21 с |
| 23.11 | 11:40:50 | 15:07:39 | 3 год 26 хв 49 с |
| **Разом** | | | **9 год 7 хв 37 с** |

**Тлумачення часу:** наведена сума обчислена з часових міток повідомлень, а не є точним виміром загальної тривалості фізичної відсутності електроенергії. Позначка `≈` означає час **виявлення після запуску ESP32**, а не гарантований момент зникнення напруги в мережі. Невідомі проміжки перезапуску ESP32 не можна відновити за повідомленнями; внутрішній лічильник також заявляє, що не враховує їх.

У локальному журналі додатково видно подію `≈ 22.11 12:36` — `22.11 12:38`, якої немає в наданій вибірці Telegram. Її не включено до таблиці та сумарного часу; причина відсутності Telegram-повідомлення з наданих матеріалів невідома.

## 2. Telegram і графіки електропостачання

- **Нагадування за 60 і 15 хвилин** до планових відключень фактично надійшли, зокрема 22.11 перед 16:30 та 22:30, а 23.11 перед 06:00 і 11:30.
- **Зміни графіка** надходили кілька разів. Це відповідає оновленню стороннього джерела, а не є доказом помилки дублювання в Telegram.
- **Контроль GPIO10** надсилав окремі сповіщення про фактичну відсутність і відновлення напруги на вході адаптера. GPIO10 не визначає положення реле YX850.
- **Wi-Fi:** 23.11 о 12:39:07 надійшло сповіщення про відновлення підключення під час відсутності напруги адаптера. Це підтверджує виявлення відновлення Wi-Fi; без додаткових журналів не доведено тривалість втрати зв'язку або факт доставки кожного накопиченого повідомлення.
- Розклад для Полтавської області, черги **1.2**, надходить із [OE_OUTAGE_DATA](https://github.com/yaroslav2901/OE_OUTAGE_DATA) — **неофіційного** JSON-джерела; його графік може змінюватися і не визначає реальний стан мережі.

## 3. Поведінка силової частини

- У повідомленнях про зникнення адаптера ESP32 показує приблизний час запуску на **5 секунд** раніше за час виявлення відсутності напруги. Це **узгоджується** з імовірним перезапуском контролера під час переходу YX850 на акумулятор, але не визначає точний момент фізичного перемикання.
- Користувач підтвердив, що під час **повернення електроенергії 22.11 близько 19:02** роутер і ONU продовжили працювати без помітного перезапуску. Це лише один підтверджений сценарій: YX850 не гарантує безрозривне перемикання для всіх умов.
- У повідомленнях про зникнення адаптера потужність за INA226 становила приблизно **3,97–4,23 Вт**. Це показники у відповідні моменти після переходу, а не виміряна середня потужність за весь час відключень.

## 4. Контрольна звірка напруги мультиметром — 23.11.2026

Це **окремий початковий вимір зарядженого акумулятора при наявному адаптері**, а не результат розряду. Показники вебпанелі порівнювалися з вимірюваннями мультиметра; вимірювання могли бути не цілком одночасними.

| Показник | Мультиметр | Вебпанель ESP32 | Різниця (ESP32 − мультиметр) |
|---|---:|---:|---:|
| Li-ion 3S, сумарна напруга | 12,520 В | 12,550 В | +30 мВ |
| Комірка 1 | 4,170 В | 4,173 В | +3 мВ |
| Комірка 2 | 4,170 В | 4,203 В | +33 мВ |
| Комірка 3 | 4,180 В | 4,174 В | −6 мВ |
| Розбаланс | 10 мВ | 30 мВ | +20 мВ |

Друга комірка мала найбільшу різницю з мультиметром у цьому контрольному вимірюванні (**+33 мВ**). Перш ніж коригувати коефіцієнти дільників, потрібна повторна звірка за різних напруг і однакових умов вимірювання. Значення «99%» у вебпанелі є оцінкою, **не** виміром ємності в Ah.

Користувач планує перевіряти **сумарний час роботи акумулятора під час природних відключень**, без навмисного від'єднання мережі та без зарядки батареї між відключеннями. На момент цієї нотатки завершеного тесту ємності/автономності **не надано**. Без BMS та незалежного апаратного захисту не можна робити тест «до повного вимкнення» або залишати Li-ion без нагляду.

## 5. Межі висновків і версія прошивки

- У наданому `/status` від **22.11 12:48** вказано `v3.9-dev7-tg3a` — кандидатну прошивку, на основі якої підготовлено стабільну v3.9. Для всіх наступних епізодів окремо не підтверджено бінарну версію, тому документ не приписує кожну подію незмінно тому самому бінарнику.
- Вебжурнал і Telegram узгоджуються для п'яти порівняних епізодів. Точність апаратного перемикання, безперервне живлення кожного споживача та коректність вимірювання заряду в Ah цими матеріалами **не доведені**.
- Жодних правок до `src/main.cpp`, схеми підключення чи захисту акумулятора на підставі цього спостереження не внесено.