# Апаратна схема й контакти

Наведено конфігурацію **тестового стенда**; вона не є сертифікованою схемою UPS.

## Тракт живлення

```text
Адаптер 12 В ── DC+/DC− ─┐
                        ├── YX850 OUT+ ── INA226 VIN+ / VIN− ── +шина
Акумулятор ─ BAT+/BAT− ┘                                     ├── LM2596 → 9 В роутер
                                                             ├── LM2596 → 12 В ONU
                                                             └── LM2596 → 5 В ESP32-S3
YX850 OUT− ─────────────────────────── загальний GND
```

- INA226 (шунт R010 = 0,01 Ом) має `SDA GPIO16`, `SCL GPIO15`, логічне живлення 3,3 В.
- Балансувальні виводи B1–B6 → `GPIO4`, `GPIO5`, `GPIO6`, `GPIO7`, `GPIO8`, `GPIO9` **через індивідуальні резистивні дільники**. Загальна земля балансира — спільна із ESP32.
- Датчик наявності адаптера: `YX850 DC+ → 100 кОм → GPIO10 → 20 кОм → YX850 OUT−`; коефіцієнт 6:1. GPIO10 **не вимірює положення контактів реле YX850**.
- Коефіцієнти вимірювань у `main.cpp` підібрано до авторських дільників (B1 8.0279, B2 8.0337, B3 7.9621; B4–B6 7.8 без індивідуального калібрування). Інші дільники потребують окремого розрахунку, калібрування та перевірки максимальної напруги на входах GPIO.
- 3S — основний акумулятор. Програмна підтримка вимірювання до 6S **не означає**, що силова частина розрахована на будь-яку напругу 4S/6S; перевіряйте граничні характеристики всіх модулів.
- LM2596 — понижувальний перетворювач. За недостатньої напруги 3S гілка ONU 12 В не утримує номінал; на стенді ONU перезавантажувався приблизно при 10,4 В.
- YX850 може спричиняти перезапуск навантажень при переході з адаптера до акумулятора; перезапуск **ESP32-S3** спостерігався, конденсатор 10 000 мкФ / 35 В не усунув явище. За польовим спостереженням 22.11 близько 19:02 роутер і ONU пережили одне повернення адаптера без помітного перезапуску; поведінку всіх навантажень у всіх перемиканнях не доведено. Див. [польовий звіт](FIELD_TEST_2026-11-22_23.md).

Перед підключенням акумулятора прочитайте [SAFETY.md](SAFETY.md). На стенді відсутні BMS, автоматичне заряджання й апаратне відключення за низької напруги.

## Контрольна звірка датчиків 23.11.2026

Для 3S за наявного адаптера зафіксовано 12,520 В мультиметром та 12,550 В вебпанеллю; різниці для комірок (вебпанель мінус мультиметр) становлять +3, +33 і −6 мВ. Ці показники можуть бути не цілком одночасними. За одним виміром коефіцієнти B1–B3 не переналаштовували. Перш ніж змінювати дільники, потрібні повторні вимірювання за різних напруг в однакових умовах. [Повний протокол](FIELD_TEST_2026-11-22_23.md).
