# Безпека експериментальної системи

**Це не сертифікований UPS і не система захисту акумулятора. Не використовуйте цей проєкт як готове безпечне рішення для Li-ion.**

## Акумулятор і монтаж

- У вихідному стенді **немає BMS**, захисту від надструму, короткого замикання, перерозряду або автоматичного відключення навантаження. Моніторинг ESP32 має тільки інформаційний характер.
- Для власної реалізації передбачте незалежний апаратний захист, запобіжники, правильні перерізи проводів і безпечне заряджання відповідним зарядним пристроєм.
- Ніколи не приєднуйте балансувальний відвід акумулятора безпосередньо до ESP32. Перед підключенням перевірте дільники та найбільшу можливу напругу на кожному вході.
- Перед роботою з акумулятором знеструмлюйте систему. Дотримуйтеся полярності, напругових і температурних обмежень кожного модуля.
- Не підключайте 4S або 6S без перевірки всіх модулів, дільників, конденсаторів та проводів на відповідність напрузі й струму.

## Перемикання і вимірювання

- Реле YX850 не забезпечує гарантовано безрозривне перемикання; можливе перезавантаження ESP32, роутера та ONU.
- LM2596 може втратити регулювання 12 В, якщо вхідна напруга нижча за потрібний рівень.
- GPIO10 показує лише наявність напруги **на вході адаптера**, не фактичний вихід реле.
- `≈` в журналі позначає приблизний момент **виявлення події** контролером; час під час перезапуску не домислюється.
- Telegram та графік відключень залежать від мережі, NTP і стороннього джерела, тож **не є системою безпекового сповіщення**.

**Не залишайте літієвий акумулятор без незалежного захисту без нагляду.**
